# Design

## Context

How the runtime calls the plugin (upstream `core/src/plc_app/plc_state_manager.cpp`, branch `development`):

- One dispatcher thread (SCHED_FIFO, above every task thread) wakes on an absolute CLOCK_MONOTONIC deadline every base tick (`base_tick_ns`, the GCD of all task intervals, passed to plugins in `plugin_runtime_args_t`).
- On a tick where at least one task is due (a "frame"), it fires the previous frame's `cycle_end()` if still pending, then `cycle_start()`, then releases the due tasks. The previous frame's `cycle_end()` normally fires earlier, as soon as all its tasks finished, after the journal drain committed their outputs.
- So `cycle_start()` lands on the tick with only the dispatcher's wake-up jitter, while `cycle_end()` moves with the scan time.

Today the plugin copies inputs to the PLC in `cycle_start()` and reads outputs in `cycle_end()`, through lock-free triple buffers; the Lely loop runs on its own `canopen_bus` thread at normal priority, and SYNC comes from Lely's timer (master 0x1006 from `sync_period_us`). Without SYNC a 1 ms output timer sends event-driven outputs.

## Goals / Non-Goals

Goals: one SYNC per PLC frame (or every N frames) with fixed input and output latency; the scan never waits; existing configs behave exactly as before; health of the coupling is visible.

Non-goals: choosing a task other than the frame (the runtime gives plugins no per-task hook); CiA 402 interpolation settings on drives (0x60C2 and friends stay startup SDOs or device parameters); bus load planning; a PLC-visible SYNC status byte (possible later, see Open Questions).

## Decisions

### 1. Trigger at `cycle_start()`, not `cycle_end()`

The gap note suggested `cycle_end()` (smallest output latency). Rejected: `cycle_end()` moves with the scan time, so the SYNC period would jitter by the scan time's variation, which is exactly what CSP drives cannot take. `cycle_start()` is on the dispatcher's deadline. The cost is one frame of extra output latency (outputs of scan k go out after SYNC k+1, applied at SYNC k+2), which is the usual "outputs at the start of the next cycle" pattern and is constant.

Order inside `cycle_start()`: copy the newest input snapshot to the PLC (as today), then request the SYNC. The outputs that go with it are the snapshot the previous frame's `cycle_end()` published; the dispatcher always fires that `cycle_end()` before this `cycle_start()`, so the snapshot is complete.

### 2. The dispatcher thread only signals

`cycle_start()` must not block, allocate, log or take the Lely lock. It increments an atomic request counter and writes to an eventfd created at `start_loop()`; the eventfd is watched by the bus thread's poll loop. The bus thread, on wake-up: takes the latest output snapshot, writes it to the master's TPDO objects, sends SYNC, runs synchronous PDO processing, then services SDO-variable and NMT requests as `OnSync` does today. If the counter advanced by more than one since the last SYNC (bus thread too slow), it sends one SYNC and counts the others as skipped.

### 3. Sending SYNC without Lely's timer

With `"plc_cycle"` the master DCF keeps 0x1006 = 0, so Lely's SYNC service runs no timer, and 0x1005 keeps the producer bit (bit 30) and COB-ID (0x080 unless the EDS/DCF says otherwise). The plugin builds the SYNC frame itself (0 bytes, or 1 byte counter when 0x1019 > 1, counter 1..overflow) and sends it with `can_net_send()` under the master lock, then calls Lely's `co_nmt_on_sync()` with the same counter so the master's synchronous TPDOs go out and its synchronous RPDOs are taken over, the same path Lely uses after its own SYNC. Checked against the pinned lely-core (task 1.1): dcfgen's master template always writes 0x1005 = 0x40000080 and takes 0x1006 from `sync_period`, Lely's SYNC service arms its timer only when 0x1006 is non-zero, and `co_nmt_on_sync()` sends the synchronous TPDOs, actuates the synchronous RPDOs and then calls the SYNC indication, which is the plugin's `OnSync()`. So no DCF post-processing is needed, and the plugin's existing SYNC follow-up (SDO variable and NMT requests) runs unchanged.

The plugin writes the outputs into the master's TPDO objects before it sends the SYNC (with the timer they are written in `OnSync()`, after the TPDOs went out, so they leave one SYNC later).

### 3a. The master's synchronous RPDOs become event-driven

dcfgen gives each master RPDO the node TPDO's transmission type, and Lely holds a received synchronous RPDO until the next SYNC. With PLC-cycle SYNC that would put the inputs of SYNC k into the image only at SYNC k+1, two cycles late. So with `"plc_cycle"` the plugin switches the master's own RPDOs with a type 1-240 to 255 after its NMT reset (as it already rewrites the master TPDO COB-IDs there); the nodes keep their types. Inputs then reach the image as they arrive, and the next `cycle_start()` copies them.

Alternative considered: keep Lely's timer and re-phase it every frame. Rejected: Lely has no API to re-arm the SYNC timer from outside, and re-phasing would still drift between frames.

### 4. Bus thread priority

A normal-priority bus thread can be delayed by anything else on the CPU, which turns into SYNC jitter. In `"plc_cycle"` mode the plugin sets the `canopen_bus` thread to SCHED_FIFO at the priority of the runtime's highest task level, below the dispatcher. If `pthread_setschedparam` fails (no CAP_SYS_NICE, container limits) it logs one warning and continues. In `"timer"` mode nothing changes. Task 6.2 measures SYNC jitter on real hardware with and without this (the environment variable `CANOPEN_BUS_NO_FIFO=1` skips it, for that comparison only); if FIFO makes no measurable difference, a follow-up drops it. Result: under CPU load without FIFO SYNCs came up to about 6 ms late, with FIFO the interval stayed within 10 ms ± 70 us, so FIFO stays.

### 5. Configuration rules

- `master.sync_source`: `"timer"` | `"plc_cycle"`, default `"timer"`.
- `master.sync_cycles`: 1-1000, default 1; only with `"plc_cycle"` (rejected otherwise).
- `"plc_cycle"` together with `sync_period_us` > 0 is rejected: the period comes from the PLC.
- "The master produces SYNC" now means `sync_period_us > 0` or `sync_source == "plc_cycle"`. Every existing check keyed on it (synchronous PDOs, `sync_start`, `sync_window_us`, `sync_counter_overflow`, the 1 ms output timer) uses that predicate.
- At start the plugin logs `SYNC every N PLC frame(s), base tick X µs`. When `base_tick_ns × sync_cycles` is below 1 ms it warns that the bus may not carry all PDOs in one period. When `base_tick_ns` is 0 (older runtime), it logs that the period is unknown and runs anyway.
- Frames are regular only when every task interval is a multiple of the fastest one. The plugin cannot see task intervals, so the docs say so and the measured min/max interval shows it.

### 6. Health counters

Kept on the bus thread (`Network`), read by the status answer, which runs there too:
- SYNCs sent, last/min/max interval between them in µs (steady clock, taken in `OnSync()` right after the send).
- Skipped: frames merged into one SYNC because the bus thread had not handled the previous request yet.
- Late PDOs, checked in `OnSync()` for both sources: each master RPDO fed by a node TPDO of type 1-240 counts the SYNCs since it last arrived (Lely's `OnRpdo()` resets the count); when the count reaches the type, the PDO missed its SYNC and counts once. A PDO is only checked once it has arrived after its node came up, so the first SYNCs after a boot do not count. The log names node and PDO, at most once per 10 s per PDO.
- Counted from the plugin's start; no reset operation.

### 7. Tools

Configurator master settings: "SYNC source" select; "SYNC period" visible for timer, "Every N PLC cycles" for PLC cycle. The Check, DCF export and DBC export use the shared "produces SYNC" predicate. DBC: SYNC message present; synchronous PDOs get no `GenMsgCycleTime` (the period is not in the config) and their comment says "every N PLC cycles". DCF export: master values as the plugin writes them (0x1006 = 0).

## Risks / Trade-offs

- PLC stops → SYNC stops. Nodes with SYNC supervision (0x1006 on the node, or a drive's interpolation watchdog) will fault when the PLC is stopped. Today the bus also stops with the PLC, so this is not new, but with `"plc_cycle"` a long task overrun no longer stops SYNC (the dispatcher keeps ticking) while outputs freeze. Documented.
- A first scan that takes long (runtime "first scan" handling) does not delay SYNC either; the first SYNCs carry zero outputs, as today.
- Sub-millisecond frames: allowed, warned. SocketCAN and slcan adapters will not keep up; the late-PDO counter shows it.
- slcan adapters add latency per frame; jitter numbers from task 6.2 are only valid for the adapter measured.
- Parallel EDS simulator change: both edit the JSON Schema and the configurator's master page. Expected conflicts are textual.

## Open Questions

- PLC-visible SYNC health (a `sync_status_location` byte: late PDOs this cycle, skipped SYNC)? Not in this change; easy to add later if wanted.
- Should `"plc_cycle"` also write the nominal period into the nodes' 0x1006 when the EDS has it? Left to startup SDOs for now, because the plugin only knows the base tick, not the frame period.
