## MODIFIED Requirements

### Requirement: Mailboxes section
A bridge config MAY have a `mailboxes` object inside `bridge` with `requests` (0-4, default 1), `receive` (default true), `receive_blocks` (1 or 2, default 1), `cyclic_jobs` (0-16, default 4), `network_info` (default true), `input_location` and `output_location`. The bridge SHALL then serve, in one contiguous input area from `input_location`: one 72-register response block per request mailbox, the receive mailbox of 120 registers per receive block, one 18-register network info block for each of the first 8 networks, and, with cyclic jobs, the cyclic job table of a tick register and 4 registers per job; and in one contiguous output area from `output_location`: one 72-register request block per request mailbox, the 3-register receive acknowledgement and one keepalive register per cyclic job. Each receive block SHALL be its own block of the map, so a client reads it with one request. Both locations SHALL be given and SHALL start at an even byte; a config without them SHALL be refused with a message that Pack for Modbus sets them. A config whose mailbox areas overlap another location SHALL be refused, naming both. `receive_blocks` other than 1 or 2 SHALL be refused.

#### Scenario: Default mailboxes in an OpenPLC config
- **WHEN** a bridge config with an OpenPLC connection and two networks has `"mailboxes": {}` and Pack for Modbus runs
- **THEN** the pack sets both locations after the bridge's other blocks, and the bridge serves one request mailbox, the receive mailbox of one block, two network info blocks and four cyclic job slots there and logs their register ranges at start

#### Scenario: Overlap
- **WHEN** `output_location` is `%QB20` and an RPDO entry is mapped at `%QW40`
- **THEN** the config is refused, naming the RPDO entry and the request mailbox

#### Scenario: Two receive blocks
- **WHEN** a config has `"receive_blocks": 2`
- **THEN** the receive mailbox takes 240 input registers as two map blocks of 120, the OpenPLC remote device reads them in two groups, and the network info blocks follow them

### Requirement: Mailbox use in diag
`canworks-diag status` SHALL print the mailbox use as one line, "no mailboxes" without them. While both counts are 0 it SHALL add that nothing has used the mailboxes and that turning them off saves Modbus requests.

#### Scenario: Unused mailboxes
- **WHEN** a bridge with the default mailboxes has served for an hour an OpenPLC program that declares no mailbox block
- **THEN** `canworks-diag status` prints "mailboxes: 0 operations, 0 receivers opened since start: nothing has used the mailboxes; turning them off saves Modbus requests"

#### Scenario: Used
- **WHEN** the status has `operations` 13 and `receivers_opened` 1
- **THEN** `canworks-diag status` prints "mailboxes: 13 operations, 1 receiver opened since start"
